# Plan RM-M4 Regelleistung und OPC-UA

**Dokumenttyp:** Detailplan / M4 (offen)
**Status:** Offen — abgeleitet aus Roadmap-Milestone M4, noch nicht aktiviert.
**Bezug:**
[`../in-progress/roadmap.md`](../in-progress/roadmap.md) (M4),
[`../../../../spec/lastenheft.md`](../../../../spec/lastenheft.md)
(LH-MKT-002/004/005/006, LH-OPCUA-001..005, LH-MQTT-004/005,
LH-CONF-002, LH-TEST-003, LH-OPEN-002),
[`../../../../spec/architecture.md`](../../../../spec/architecture.md)
(§8.1 Adapter-Interfaces, §8.2 Optimierungs-Interface),
[`../../../user/quality.md`](../../../user/quality.md) (§2.2
Integrationstests, §5.3 Adapter-Mapping-Schema)

---

## Zweck

M4 zieht die nach-MVP-Funktionen aus der Roadmap in einen umsetzbaren
Slice: Intraday-Reoptimierung über den Resthorizont,
Regelleistungsreservierung, Verarbeitung von
Regelleistungsaktivierungen und einen OPC-UA-Adapter über dieselben
internen Adapter-Interfaces wie Modbus und MQTT.

Der Plan trennt bewusst drei fachliche Ebenen:

- **Planung:** Intraday- und Regelleistungsreservierungen verändern
  versionierte Fahrpläne und Solver-Constraints.
- **Regelkreis:** Aktivierungssignale dürfen den normalen Fahrplan
  übersteuern, aber niemals Emergency Stop oder Safety-Limits
  (Geräte-/Wechselrichter-/Netzgrenzen, SOC-Grenzen und Ramp-Limits).
- **Feldintegration:** OPC-UA liefert Telemetrie und Command-Schreibpfade
  über `IBatteryTelemetrySource` und `IBatteryCommandSink`, ohne die
  zentrale Regelpipeline zu verändern.

M4 ist kein zertifizierungsnaher Regelleistungsnachweis. Die Roadmap
führt diese Vertiefung später unter M6. M4 liefert die Produkt- und
Adapterfähigkeit, die dafür benötigt wird.

---

## Abgrenzung

**In Scope:**

- Intraday-Reoptimierung für einen bestehenden Fahrplan-Resthorizont.
- Modellierung reservierter Lade- und Entladeleistung für
  Regelleistung.
- Solver-Constraints, die Reservierungen für Day-Ahead und Intraday
  einhalten.
- Aktivierungssignal-Verarbeitung mit Priorität nach LH-MKT-006:
  Emergency Stop, Safety-Limits, Regelleistungsaktivierung,
  verbindliche Marktverpflichtung, Intraday-Fahrplan,
  Day-Ahead-Fahrplan, lokale Optimierung.
- OPC-UA-Lese-, Schreib- und Subscription-Pfade über die bestehenden
  Adapter-Ports.
- OPC-UA-StatusCode-Auswertung: schlechte Werte werden als ungültig
  markiert und dürfen keinen validen Snapshot vortäuschen.
- OPC-UA-Security-Konfiguration für Zertifikate, Security Mode und
  Security Policy.
- MQTT-QoS- und Command-ACK-Korrelation, soweit sie für denselben
  Command-/Dispatch-Vertrag gebraucht wird.
- Versionierte OPC-UA-Mappings unter `config/` mit Schema-Validierung.
- Integrationstests gegen einen OPC-UA-Simulator.

**Out of Scope:**

- Regulatorische Präqualifikation oder zertifizierungsnahe
  Regelleistungsintegration; bleibt M6.
- MPC, Solver-Sidecar oder gRPC-Optimizer; bleibt M5.
- Neues internes Adapter-Interface nur für OPC-UA. M4 muss das vorhandene
  Port-Modell verwenden oder eine separat begründete Architekturänderung
  dokumentieren.
- Native-/Edge-Pivot für harte Echtzeit-Regelleistung. Falls ein Produkt
  Latenzen fordert, die der .NET-Regelkreis nicht belastbar erfüllt,
  braucht das einen eigenen ADR-/Folgeslice.

---

## Aktivierungsbedingungen

M4 kann starten, wenn M3 geschlossen ist und die M2/M3-Basisgates auf
`main` grün sind. Die konkrete Regelleistungsprodukt-Annahme ist in
LH-OPEN-002 dokumentiert: FCR, aFRR und mFRR sind relevant; M4 weist
FCR-Reservierung und aFRR-Aktivierung als erste reale Produktprofile
nach. mFRR bleibt im Marktmodell vorbereitet, aber nicht als produktiver
Aktivierungspfad für M4 vorausgesetzt.

| Check | Erwartung |
| ----- | --------- |
| M3-Closure | Native Control Core und produktives Routing sind abgeschlossen; M4 verändert den Control-Kernel nicht ohne eigenen Slice. |
| Marktmodell | `MarketCommitment` und Priorisierung aus M2 bleiben kompatibel; Regelleistungsaktivierung ergänzt den bestehenden Prioritätspfad. |
| Optimierung | Bestehender Schedule-Optimizer kann um Resthorizont- und Reserve-Constraints erweitert werden, ohne Day-Ahead-Semantik zu brechen. |
| Schedule-Write-Atomizität | Resthorizont-Reoptimierung nutzt einen eindeutigen Commit-Lock pro `(asset_id, schedule_type)` plus optimistic compare-and-swap auf der erwarteten Schedule-Version. Kollidierende Writer brechen ohne Replace ab und müssen den aktuellen Schedule neu laden. |
| Adapter-Port | OPC-UA kann über `IBatteryTelemetrySource` und `IBatteryCommandSink` modelliert werden. Abweichungen brauchen Plan-Update vor Code. |
| Testumgebung | Ein OPC-UA-Simulator ist als CI- oder Docker-Pfad verfügbar oder wird als erstes M4-Arbeitspaket gebaut. |
| Produktannahme | FCR, aFRR und mFRR sind als relevante Produktfamilien dokumentiert; FCR-Reservierung und aFRR-Aktivierung sind die ersten realen M4-Produktprofile. Zeitschritt, Aktivierungsrichtung und Leistungsinterpretation sind je Profil explizit. |
| Produktiv-Gate | Default bleibt `Regelleistung:ProductionActivationEnabled=false`. Produktive RL-Aktivierung darf nur starten, wenn Produktannahme, Profilfreigabe, Jitter-Kalibrierung, Zeitbasis-Health, Dedupe-Store-Health und Security-Profil grün sind; sonst werden Aktivierungen als nicht dispatch-relevant markiert. |
| Zeitbasis | Aktivierungssignale werden auf UTC-Zeitstempel gegen `IClock.UtcNow` validiert; Produktionsprofile brauchen synchronisierte Systemzeit (z. B. NTP) oder blockieren aktive Regelleistungsaktivierung. `max_age`, `future_skew_tolerance` und dedupe-Fenster sind konfigurierbar und pro Profil getestet. Wiederholte Zeitbasis-Verletzungen schalten RL-Aktivierung in `TimebaseDegraded`, bis die Zeitquelle stabil ist. |
| Runtime-Profil | Host/Deployment setzen ein explizites Runtime-Profil (`Development`, `Test`, `Production`). Sicherheitskritische M4-Optionen validieren gegen dieses Profil; ein fehlendes Profil ist in produktionsnahen Deployments ein Startup-Fehler. |

---

## Zielbild Und Abnahmeschnitt

| Situation | Erwartetes Verhalten | Mindestnachweis |
| --------- | -------------------- | --------------- |
| Intraday-Reoptimierung | Ein bestehender Fahrplan kann ab einem Resthorizont neu bewertet und als neue Version atomar abgelegt werden. Bei Optimiererfehlern, invaliden Inputs, unzulässigen Constraints oder CAS-Konflikten bleibt die bisherige gültige Zukunftsversion aktiv. | Use-Case-/Optimizer-Test mit unverändertem Vergangenheitsfenster, neuer Zukunftsversion, Fehlerpfad ohne Schedule-Replace und parallelem Writer-Konflikt. |
| Regelleistungsreservierung | Reservierte Lade- und Entladeleistung wird für Day-Ahead und Intraday blockiert. | Solver-Test, der Reserve-Bänder verletzt hätte und nun begrenzt wird. |
| Aktivierungssignal aktiv | Der Regelkreis nimmt den Aktivierungs-Setpoint vor Market Commitments und Fahrplänen, bleibt aber innerhalb Safety-Limits. In Production passiert das nur bei `Regelleistung:ProductionActivationEnabled=true` und grünem Produkt-/Profil-/Health-Gate. | Control-Cycle-Test mit konkurrierendem Day-Ahead-/Intraday-Commitment plus Negativtest für deaktiviertes Production-Gate. |
| Aktivierungssignal ungültig/stale | Kein normaler Fahrplan wird durch ein unvalides Signal verdrängt. M4 startet mit konservativem Default `max_age=2s` und `future_skew_tolerance=500ms`, beide Werte sind aber Profilkonfiguration und müssen mit OPC-UA-/Netzjitter kalibriert werden, bevor Regelleistung produktiv aktivierbar ist. Systematische Zeitbasisfehler führen nach Debounce in `TimebaseDegraded`; in diesem Zustand werden RL-Aktivierungen stumm geschaltet und observierbar als nicht dispatch-relevant markiert. | Negativtest für stale Timestamp, future skew, nicht-finite Leistung, fehlende Asset-Zuordnung, Debounce in `TimebaseDegraded` und Wiederherstellung nach stabiler Zeitbasis plus Profiltests für Default und produktionsspezifisches Tuning. |
| OPC-UA Lesen | Node-Werte werden in interne Telemetrie gemappt. | Adaptertest gegen Simulator inklusive Datentyp- und Unit-Mapping. |
| OPC-UA Schreiben | Leistungssollwerte werden auf konfigurierte NodeIds geschrieben. | Simulator-Integrationstest mit Command-Result. |
| OPC-UA Subscription | Änderungen ausgewählter Nodes werden ereignisbasiert verarbeitet. | Integrationstest mit Subscription-Update ohne Polling-Only-Pfad. |
| OPC-UA StatusCode schlecht | Wert wird als ungültig markiert und nicht als gesunde Telemetrie verwendet. | Adaptertest für Bad/Uncertain StatusCode. |
| OPC-UA Security | Default ist ein sicherer Modus (`SignAndEncrypt`) plus Policy aus einer expliziten Allowlist. M4-Allowlist startet mit `Basic256Sha256`; weitere Policies brauchen Plan-/Test-Update. `SecurityMode=None` ist nur per explizitem Opt-in mit `AllowUnsecured=true` und `AllowUnsecuredReason` erlaubt, emittiert eine Warnung und ist bei `RuntimeProfile=Production` ein Startup-Fehler. | Konfigurations-/Handshake-Test gegen gesicherten Simulator oder Testserver plus Negativtest für ungesicherten Production-Start, fehlendes Profil und nicht-allowlistete Policy. |
| MQTT Command-ACK | Commands tragen `CommandId`; ACKs werden mit dem richtigen Command korreliert. | MQTT-Integrationstest mit QoS-Konfiguration und ACK-Mismatch-Negativfall. |

---

## Komponenten

| Bereich | Artefakt | LH-Bezug |
| ------- | -------- | -------- |
| Domain | Regelleistungsreserve als zeitbezogene Leistungsband-Reservation | LH-MKT-004 |
| Domain | Aktivierungssignal mit Richtung, Leistung, Gültigkeitsfenster und Quelle | LH-MKT-005/006 |
| Application | Resthorizont-Reoptimierungs-Use-Case auf bestehenden Schedule-Versionen | LH-MKT-002 |
| Application | Erweiterung des Dispatch-/Commitment-Prioritätspfads für Aktivierungen | LH-MKT-005/006 |
| Optimization | Reserve-Constraints im Schedule-Optimizer | LH-MKT-004 |
| Adapter | `BatteryEms.Adapters.OpcUa` für Lesen, Schreiben, Subscriptions und StatusCodes | LH-OPCUA-001..004 |
| Adapter | OPC-UA-Security-Optionen und Zertifikatspfad-Validierung | LH-OPCUA-005 |
| Adapter | MQTT-QoS-/ACK-Hardening im bestehenden MQTT-Adapter | LH-MQTT-004/005 |
| Config | `config/schema/opcua-mapping.schema.json` und Beispiel-Mappings | LH-CONF-002 |
| Tests | OPC-UA-Simulator-Integration und QoS-/ACK-Szenarien | LH-TEST-003 |

---

## Prioritätsvertrag

M4 verwendet für den Regelkreis eine explizite
`ControlPriorityClass`-Ordnung. Niedrigere Zahl gewinnt; ein niedrigerer
Eintrag darf durch keinen höheren Eintrag überschrieben werden.

| Rang | Klasse | Bedeutung / Tiebreak |
| ---- | ------ | -------------------- |
| 1 | `EmergencyStop` | Jeder aktive Stop gewinnt; mehrere Stop-Quellen werden als ein Stop-Zustand zusammengeführt. |
| 2 | `SafetyLimit` | Geräte-/Wechselrichter-/Netzgrenzen, SOC-Grenzen und Ramp-Limits; deterministische Clamp-Reihenfolge bleibt Teil des Control-Kernel-Vertrags. |
| 3 | `RegelleistungsActivation` | Nur valide, nicht-stale Aktivierungssignale. Totaler Tiebreak: höchste `sequence_number`; wenn keine Sequence vorhanden ist, neuester valider `signal_timestamp_utc`; danach lexikografisch kleinster Tupelwert `(source_id, activation_id/message_id)`. Exakte Wiederholungen mit gleicher `source_id` und `activation_id`/`message_id` sind innerhalb des dedupe-Fensters idempotent und dürfen re-applied werden; vollständiger Gleichstand mit widersprüchlichem Payload ist `ambiguous-duplicate`, hat keinen Gewinner und wird nicht dispatch-relevant. |
| 4 | `BindingMarketCommitment` | Verbindliche Marktverpflichtung (`MarketCommitment` mit `BindingState=Binding`) gemäß bestehendem M2-Modell. |
| 5 | `IntradaySchedule` | Nicht-bindender Intraday-Fahrplan. |
| 6 | `DayAheadSchedule` | Nicht-bindender Day-Ahead-Fahrplan. |
| 7 | `LocalOptimization` | Fallback ohne höher priorisierte Quelle. |

Die Terminologie im Plan folgt dieser Tabelle: „Safety-Limits" meint
immer Rang 2, „Market Commitments" meint das bestehende Domain-Modell,
und „verbindliche Marktverpflichtung" ist Rang 4.

---

## Arbeitspakete

| Status | ID | Paket | DoD |
| ------ | -- | ----- | --- |
| ⬜ | RM-M4-01 | Intraday-Reoptimierung (Resthorizont) | Neuer Use-Case erzeugt eine Schedule-Version nur für den zukünftigen Resthorizont; Vergangenheitsfenster bleiben unverändert. Der Replace ist atomar: Commit-Lock pro `(asset_id, schedule_type)`, optimistic CAS auf erwarteter Schedule-Version, kein Teilwrite über Header/Windows. Bei Optimiererfehlern, invaliden Inputs, unzulässigen Constraints oder CAS-Konflikten wird kein leerer/teilweiser Fahrplan geschrieben; die bisherige gültige Zukunftsversion bleibt aktiv und der Fehler ist persistier-/observierbar. Tests decken UTC, halboffene Fenster, Versionsnummern, vorhandene Market Commitments, Fallback-ohne-Replace und parallele Writer-Konflikte ab. |
| ✅ | RM-M4-02 | Reservierungs-Modell für Regelleistung + Solver-Constraints | Domain: `ReserveProduct` (Fcr/Afrr/Mfrr) + `ReserveDirection` (Symmetric/Up/Down) + `ReserveBand`-Klasse mit Validierung (FCR↔Symmetric, AFRR/MFRR↔Up oder Down, halboffenes [Start,End)-Fenster, PowerKw als Magnitude ≥ 0). Application: Driven Port `IReserveRepository` + `InMemoryReserveRepository`; `ScheduleOptimizationRequest` trägt `IReadOnlyList<ReserveBand>` (Default leer ⇒ M2-Pfad bit-identisch); `DefaultScheduleOptimizationUseCase` ruft `IReserveRepository.FindActive(asset, horizonStart, horizonEnd)` und reicht durch. OR-Tools-Adapter: `ComputeReserveCaps` deduziert pro Step die overlapping Bands per `band.Covers(stepStart)` und reduziert Charge-/Discharge-Caps (Symmetric beidseitig, Up nur Discharge, Down nur Charge); Über-Commit terminiert mit `reserve-exceeds-capacity` Code statt LP-infeasible (Toleranz `ReserveCapEpsilon = 1e-9` gegen Cancellation-Noise). Tests: 9 Domain-Pins (Direction-Product-Matrix, Half-open, Magnitude-Constraints), 11 OR-Tools-Pins (Empty-Regression, FCR-symmetrisch, AFRR-Up, AFRR-Down, MFRR-modellier­barkeit, Multi-Band-Summation, Out-of-Horizon, Foreign-Asset-Filter, Over-Commit-Termination, Half-open-Boundary, ScheduleType-DayAhead+Intraday). DI registriert `InMemoryReserveRepository` als Singleton. **Bewusst draußen** mit konkretem Trigger: (a) **Sub-Step-Band-Alignment / Any-Overlap-Semantik** — heutiges Step-Mapping ist Point-Sample auf `stepStart`, was bei aligned 15-min-Bändern + 15-min-`TimeStep` ein No-op ist; bei `TimeStep=1h` mit halbsteppigen Bändern werden sub-step-Bänder still verfehlt. Trigger: erstes Operator-UI das sub-Step-Bands erlaubt, oder Intraday mit gemischten Step-Granularitäten. Fix: Any-Overlap mit anteiliger Deduktion, oder Alignment-Precondition (~10 LOC). (b) **mFRR-Aktivierungs-Metadaten** — Activation-Time, Energy-Product-Flavor; das Modell unterscheidet mFRR und aFRR heute nur via `Product`-Enum, ohne Metadaten. Trigger: RM-M4-03 für produktive Aktivierung. (c) **LP-Strafkosten für Reserveverletzung** — siehe RM-M2-04-OPT-RESERVE; `Penalty`-Feld auf `ReserveBand` ergänzbar (~4 LOC). (d) **Persistente Dapper-`IReserveRepository`** — heute nur In-Memory, seeded-at-startup. Trigger: erstes Operator-API für Reserve-Pflege oder Hourly-Roll-Forward-Seeder; gleichzeitig wird Eviction nötig (`ConcurrentBag` heute unbounded). (e) **Symmetric für nicht-FCR** — heutige Validierungs-Matrix ist FCR-only Symmetric; Trigger: erste TSO-Produkt-Spec die symmetrische aFRR/mFRR fordert. (f) **API-Endpoint für Reserve-Pflege** — operator-facing CRUD, eigener Slice. |
| ⬜ | RM-M4-03 | Regelleistungs-Aktivierungssignal-Verarbeitung mit Priorisierung | Aktivierungssignal wird validiert, zeitlich begrenzt und im Regelkreis vor Market Commitments/Fahrplänen berücksichtigt. Mindestens ein aFRR-positiv- und ein aFRR-negativ-Profiltest weisen Richtung, 15-min-Bezug, Leistungsinterpretation und Priorität gegen konkurrierende Fahrpläne nach. mFRR-Aktivierungsenergie bleibt als Produkt modellierbar, aber produktive MOLS-/MARI-Aktivierung ist kein M4-DoD. Default-Gültigkeit: `signal_timestamp_utc` in UTC, konservativ `max_age=2s`, `future_skew_tolerance=500ms`, `dedupe_window=10s`, Alter berechnet gegen `IClock.UtcNow`; diese Werte sind Optionswerte und brauchen profilbezogene Tests sowie dokumentierte Kalibrierung gegen gemessenen OPC-UA-/Netzjitter vor produktiver Aktivierung. Produktionsprofile verlangen `Regelleistung:ProductionActivationEnabled=true`, dokumentierte Produktannahme, synchronisierte Systemzeit, gesunden Dedupe-Store und grünes Security-Profil; fehlt eines davon, bleibt RL-Aktivierung nicht dispatch-relevant. Bei fehlender Monotonic-Clock bleibt UTC-Validierung erlaubt, aber negative Alterswerte außerhalb future-skew oder erkannte Clock-Rücksprünge invalidieren das Signal fail-closed. Zeitbasis-Stabilität hat Debounce: z. B. drei Zeitverletzungen in zehn Regelzyklen setzen `TimebaseDegraded`; fünf aufeinanderfolgende stabile Zyklen oder ein expliziter Health-Recover heben den Zustand auf. In `TimebaseDegraded` werden RL-Aktivierungen nicht dispatch-relevant, Status/Log/Metrik nennen `timebase-degraded`. Validierungsreihenfolge: **jede Rezeption**, auch ein Dedupe-Hit, muss zuerst Source-/Payload-Schema, UTC-Zeitfenster (`max_age`/`future_skew_tolerance`) und `TimebaseDegraded` bestehen; erst danach darf Idempotenz/Dedupe eine Wiederholung als akzeptiert markieren. Idempotenz: gleiche `source_id` + `message_id`/`activation_id` + Payload innerhalb `dedupe_window` wird als Replay akzeptiert, widersprüchliche Wiederholung mit gleicher ID wird verworfen. Der Dedupe-/Replay-Tracker ist persistent: letzter akzeptierter `activation_id`/`message_id`, `sequence_number`, Timestamp, Payload-Hash und Winner pro `source_id` werden versioniert gespeichert, beim Start geladen und nach Failover/Reconnect weiterverwendet. Retention ist begrenzt und sicher: pro `source_id` werden mindestens der letzte akzeptierte Checkpoint, alle Einträge innerhalb `max(max_age + future_skew_tolerance + dedupe_window, 60s)` und maximal eine konfigurierte Obergrenze (`max_entries_per_source`) gehalten; Kompaktierung löscht nie aktuell gültige oder noch replay-relevante Aktivierungen und ist getestet. Tracker-Load ist fail-closed: beschädigter, inkompatibler, übergroßer oder teilkorrupter Checkpoint deaktiviert RL-Aktivierung (`dedupe-store-invalid`) bis Recovery/Migration, mit Alarm, Health-Status und Testfall. Safety-Limits bleiben vorrangig; stale/ungültige Signale sind observierbar und verdrängen keinen validen Fahrplan. |
| ⬜ | RM-M4-04 | OPC-UA-Adapter (Lesen, Schreiben, Subscriptions, StatusCode) | Adapter-Projekt `BatteryEms.Adapters.OpcUa` implementiert die bestehenden Driven-Ports `IBatteryTelemetrySource` und `IBatteryCommandSink`; Node-Werte werden in interne Telemetrie gemappt; Commands schreiben konfigurierte NodeIds; Subscriptions liefern Updates; schlechte StatusCodes markieren Daten ungültig. |
| ⬜ | RM-M4-05 | OPC-UA-Security (Zertifikate, Security Mode/Policy) | Konfiguration validiert Endpoint, Security Mode, Security Policy, Zertifikatspfade und Runtime-Profil. Default ist sicher: `SignAndEncrypt` und `SecurityPolicy` aus expliziter Allowlist; M4-Allowlist startet mit `Basic256Sha256`, jede Erweiterung braucht Planänderung, Tests und Doku. `SecurityMode=None` braucht explizites `AllowUnsecured=true` plus nicht-leeren `AllowUnsecuredReason`, emittiert eine strukturierte Warnung und ist bei `RuntimeProfile=Production` oder fehlendem produktionsnahen Profil ein Startup-Fehler. Gesicherter Handshake, nicht-allowlistete Policy, ungesicherter Test-Opt-in und Production-Fail-Closed-Pfad sind gegen Simulator/Testserver nachgewiesen. |
| ⬜ | RM-M4-06 | MQTT QoS und Command-ACK-Korrelation | QoS-Level ist pro Publisher/Subscriber konfigurierbar; Commands tragen `CommandId`; ACKs korrelieren deterministisch und Mismatch/Timeout erzeugen einen fehlerhaften `CommandDispatchResult`. |
| ⬜ | RM-M4-07 | Versionierte OPC-UA-Mappings in Config | `config/schema/opcua-mapping.schema.json` validiert NodeIds, Richtung, Datentyp, Skalierung, Unit und Device-Point-Metadaten. Mapping-Dateien tragen eine Schema-Version; Loader akzeptiert nur unterstützte Versionen oder eine explizit getestete Migration/Backward-Compatibility-Route. Schema-/Mapping-Drift im produktiven Betrieb failt beim Start, bevor OPC-UA aktiv wird. Beispiel-Mapping liegt unter `config/examples/adapters/`; Loader-Tests decken gültige, ungültige, veraltete und inkompatible Mappings ab. |
| ⬜ | RM-M4-08 | Integrationstests OPC-UA gg. Simulator | Docker-/CI-fähiger Simulatorpfad testet Lesen, Schreiben, Subscription, StatusCode, Security-Basispfad und Aktivierungsjitter-Profile. Race-/Negativtests decken konkurrierende gültige Aktivierungssignale aus mehreren Quellen, vollständige Tiebreak-Gleichstände, Duplikat-Replay, Restart-/Failover-Replay aus persistentem Dedupe-Tracker, widersprüchliche Wiederholung, `TimebaseDegraded`-Debounce und deterministische Persistenz des gewählten Gewinners ab. Quality-Doku wird mit konkretem Testtarget aktualisiert. |

---

## Sequenz

1. RM-M4-07 vorziehen, sobald der OPC-UA-Adapter startet: Mapping-Schema
   und Beispielprofil stabilisieren die Adapterarbeit.
2. RM-M4-04 und RM-M4-08 gemeinsam schneiden: Adapter ohne Simulator-Gate
   bleibt zu riskant.
3. RM-M4-05 nach dem Basispfad ergänzen, bevor OPC-UA produktiv
   aktivierbar wird.
4. RM-M4-01 und RM-M4-02 als Optimierungswelle bauen, weil
   Resthorizont und Reserve-Constraints denselben Schedule-Optimizer
   berühren.
5. RM-M4-03 erst aktivieren, wenn Reserve-Modell und Prioritätsvertrag
   klar sind.
6. RM-M4-06 unabhängig härten, aber vor M4-Abschluss ins Gate nehmen,
   damit Command-Acknowledgement für alle Command-Pfade konsistent ist.

---

## Akzeptanzkriterien

- Bei aktiver valider Regelleistungsanforderung übersteuert der
  Regelkreis den normalen Fahrplan, ohne Safety-Limits zu verletzen.
- In Production ist RL-Dispatch hart gated: Ohne
  `Regelleistung:ProductionActivationEnabled=true`, dokumentierte
  Produktannahme, Profilfreigabe und grüne Health-Checks bleibt jede
  Aktivierung nicht dispatch-relevant.
- `ControlPriorityClass` ist im Regelkreis und in Tests nachgewiesen:
  `EmergencyStop`, `SafetyLimit`, `RegelleistungsActivation`,
  `BindingMarketCommitment`, `IntradaySchedule`, `DayAheadSchedule`,
  `LocalOptimization`.
- Emergency Stop und Safety-Limits haben weiterhin höhere Priorität als
  Regelleistungsaktivierung.
- Day-Ahead- und Intraday-Optimierung verletzen keine reservierten
  Regelleistungsbereiche.
- Ein bestehender Fahrplan kann für einen Resthorizont neu bewertet und
  versioniert, atomar und per CAS ersetzt werden.
- Scheitert die Resthorizont-Reoptimierung, wird kein leerer oder
  teilweiser Fahrplan aktiv; die bisherige gültige Zukunftsversion bleibt
  der Fallback.
- Kollidierende Schedule-Writer erzeugen keinen Last-Writer-Wins-Effekt:
  einer gewinnt den Commit-Lock/CAS, alle anderen brechen sichtbar ab und
  müssen mit frischem Schedule-State neu planen.
- OPC-UA integriert sich über `IBatteryTelemetrySource` und
  `IBatteryCommandSink`; die zentrale Regelpipeline braucht keinen
  protokollspezifischen Zweig.
- OPC-UA-Mappings sind versioniert, schema-validiert und mit
  Device-Point-Metadaten kompatibel.
- Schlechte OPC-UA-StatusCodes und stale Aktivierungssignale werden als
  ungültig behandelt und sind in Tests sichtbar; stale/future-skew
  folgen den RM-M4-03-Profilwerten.
- Aktivierungs-Dedupe ist idempotent: exakte Wiederholungen werden
  innerhalb des dedupe-Fensters akzeptiert, widersprüchliche Replays und
  gleichrangige Mehrquellenkonflikte werden deterministisch verworfen oder
  deterministisch auf einen persistierten Gewinner reduziert.
- Dedupe greift nie vor Safety-/Zeitvalidierung: Auch ein bekannter
  Replay-Key muss bei jeder Rezeption `max_age`, `future_skew_tolerance`
  und `TimebaseDegraded` bestehen, bevor er erneut dispatch-relevant sein
  darf.
- Der Gewinner bei gleichrangigen Aktivierungssignalen ist vollständig
  deterministisch: `sequence_number`, dann `signal_timestamp_utc`, dann
  lexikografischer `(source_id, activation_id/message_id)`-Tiebreak; bei
  vollständigem Gleichstand mit widersprüchlichem Payload gibt es keinen
  Gewinner.
- Dedupe-/Replay-Schutz überlebt Restart, Failover und OPC-UA-Reconnect:
  der letzte akzeptierte Aktivierungs-Checkpoint pro `source_id` ist
  persistent und versioniert.
- Dedupe-Retention ist begrenzt und sicher: Kompaktierung hält mindestens
  den letzten Checkpoint und alle noch gültigen/replay-relevanten
  Einträge; Größenlimit- und Kompaktierungstests verhindern unbounded
  growth.
- Ist der persistente Dedupe-/Replay-Tracker beschädigt, inkompatibel
  oder nicht eindeutig migrierbar, bleibt RL-Aktivierung fail-closed
  deaktiviert; Health/Logs/Metriken melden `dedupe-store-invalid`.
- Bei instabiler Zeitquelle geht RL-Aktivierung nach Debounce in
  `TimebaseDegraded`; bis zur Wiederherstellung bleibt der Regelkreis im
  sicheren Fahrplan-/Fallback-Pfad und markiert RL-Aktivierungen als nicht
  dispatch-relevant.
- OPC-UA startet in Production nicht mit `SecurityMode=None`; ungesicherte
  Testprofile brauchen explizites Opt-in, nicht-leeren Grund und Warn-Log.
  `RuntimeProfile=Production` ist technisch validiert; fehlendes oder
  widersprüchliches Profil failt geschlossen.
- OPC-UA akzeptiert nur allowlistete Security Policies; für M4 ist
  `Basic256Sha256` die einzige initiale Policy. Unbekannte, schwächere
  oder nicht dokumentiert freigegebene Policies failen geschlossen.
- MQTT-Command-ACK-Korrelation ist über `CommandId` getestet, inklusive
  Timeout und falscher ACK-ID.
- Quality-Doku und Roadmap werden beim Abschluss synchronisiert.

---

## Risiken und Entscheidungen

- **Produktprofil-Freigabe.** LH-OPEN-002 ist fachlich geklärt: relevant
  sind FCR, aFRR und mFRR. Das ersetzt aber keine produktive
  Profilfreigabe. M4 startet mit FCR-Reservierung und aFRR-Aktivierung
  als realen Produktprofilen; mFRR bleibt vorbereitet, aber nicht
  produktiv aktivierend. Das Production-Gate bleibt bis zur
  profilbezogenen Freigabe hart deaktiviert
  (`Regelleistung:ProductionActivationEnabled=false`).
- **Echtzeitfähigkeit.** Wenn Aktivierungsfristen enger sind als der
  aktuelle .NET-Regelkreis belastbar erfüllt, ist ein ADR für Native-,
  Edge- oder Out-of-Process-Design nötig. Das ist nicht implizit Teil von
  M4.
- **OPC-UA-Bibliothek.** Die konkrete .NET-OPC-UA-Library wird im ersten
  Adapter-Slice entschieden. Auswahlkriterien: Security-Support,
  Subscription-Stabilität, Testserver-/Simulatorfähigkeit,
  Lizenzkompatibilität und CI-Reproduzierbarkeit.
- **Mapping-Drift.** Hersteller-NodeIds und Firmware-Versionen können
  auseinanderlaufen. Deshalb muss RM-M4-07 versionierte Mapping-Dateien,
  Backward-Compatibility-/Migrationstests und Startup-Fail-Closed bei
  inkompatiblen Mapping-Versionen vor produktiver Adapteraktivierung
  liefern.
- **Prioritätskonflikte.** M2 hat Market Commitments bereits priorisiert;
  M4 erweitert diese Ordnung um `ControlPriorityClass`. Tests müssen
  zeigen, dass bestehende Day-Ahead-/Intraday-Pfade nicht versehentlich
  höhere Priorität behalten und dass Tiebreaks deterministisch sind.
- **Profil- und Latenzdrift.** Die Default-Fenster für Aktivierungssignale
  sind konservative Startwerte, nicht Produktgarantien. Produktive
  Regelleistung braucht gemessene Jitter-/Latenzprofile und dokumentierte
  Optionswerte, sonst bleibt Aktivierung in Production deaktiviert.
- **Persistenter Replay-Schutz.** Dedupe nur im Speicher reicht nicht,
  weil Restart, Failover und OPC-UA-Reconnect alte Signale erneut liefern
  können. RM-M4-03 muss daher einen versionierten Checkpoint pro Quelle
  persistieren oder die Aktivierung bleibt nicht produktionsfähig.
- **Storage-Fehler im Commit-/Checkpoint-Pfad.** Fällt der Commit-Lock,
  Schedule-CAS oder Dedupe-Checkpoint-Store aus, darf kein partieller
  Schedule und keine RL-Aktivierung wirksam werden. Der Pfad failt
  geschlossen, nutzt den bisherigen Fahrplan/Fallback und emittiert
  Recovery-/Rollback-Diagnose.
